# Übergabe: Phase Version 2026.12 (v2026-12) abgearbeitet

## Erledigt (alle Tickets complete, gepusht)
- T-006 #12: DI06 = "Defrost Active", CO30 = "Backup Heater Request" (bei Tobias ohne Heizstab synchron zu DI06).
- T-007 #13: Compressor Running über IR20, Abtau-Brücke (DI06 + 120 s), "Defrosts Today/Yesterday"; Leistung nur Fallback.
- T-008 #16: IR18 = "Inverter Discharge Temperature", "Discharge Superheat", 4 number-Grenzen (8/15/1/7 K), Under-/Overcharge-Hinweise (20 min, nur Raumheizung), Heat Transfer Status mit 20-min-Dauer.
- T-009 #14: DI08-Anmerkung in register-map.md.
- T-010 #17: home-assistant/cop-estimate.yaml; in Tobias' HA als UI-Helfer angelegt; Dashboard-Ansicht "heat-pump" (Dashboard dashboard-temperatur) zurückgeschrieben, live = Vorlage.
- T-011: Sammelantwort (Tobias' Text) in #12 gepostet, Links in #13, #14, #16, #17.
- Firmware geflasht (OTA 192.168.178.213), 3 Entity-IDs vorher in HA umbenannt, 115 Entitäten ok.

## Offen
- Abtau-Brücke und Defrost-Zähler am Gerät erst nach der nächsten echten Abtauung bestätigt.
- input_number.heat_pump_estimated_flow_rate steht auf 0, Tobias trägt den Durchfluss ein.
- Speicher: 29 GB frei; Löschen von TM-Snapshots und .esphome/build wurde vom Sitzungsklassifikator verweigert, Tobias informiert.
- Kein Release/Tag für v2026.12 erstellt (Veröffentlichen nur mit Tobias).

## Zugang
- HA: ~/.config/ha/token (Zeile 1 URL, Zeile 2 Token), nie ausgeben. Der erste Token stand versehentlich im Protokoll und wurde von Tobias ersetzt.
