# LG Therma V R290 Monobloc, Hydro Unit HN1639HC.NK0, firmware 3.07.2a
# Modbus RTU via Waveshare ESP32-S3-RS485-CAN, terminal 21 (A) / 22 (B),
# DIP SW1-1 ON, SW1-2 OFF.
#
# Own register mapping; no published map fits. 38 responding registers:
# Input 9..27, Holding 24..29, Discrete Input 6..9, 31, 32, Coil 2..6, 29, 30.
# Evidence, measurement windows and pitfalls: docs/register-map.md.
# Hardware and dead ends: docs/hardware.md.

# Credentials: secrets.yaml (template: secrets.yaml.example).
# Installation-specific: power meter (sensor.l1_power etc.) and the
# independent outdoor temperature (sensor.aussentemperatur).

esphome:
  name: therma-v-gateway
  # reuse_previous_range exists only from this version on.
  min_version: 2026.9.0
  # Individual read for the scan buttons (replaces ModbusCommandItem).
  includes:
    - include/single_reader.h
    - include/register_list.h
  friendly_name: "LG Therma V Heatpump"
  # The heating curve shift starts as a template number at min_value (-3);
  # until HR24 has been read in auto mode, treat it as unknown.
  on_boot:
    priority: -100
    then:
      - lambda: id(curve_shift).publish_state(NAN);

esp32:
  board: esp32-s3-devkitc-1
  variant: esp32s3
  framework:
    type: esp-idf

wifi:
  ssid: !secret wifi_ssid
  password: !secret wifi_password

  ap:
    # No password in the SSID (broadcast in plain text); AP password
    # separate from the Wi-Fi password.
    ssid: "therma-v-fallback"
    password: !secret ap_password

# Without captive_portal the fallback AP is useless: with wrong Wi-Fi
# credentials only USB flashing would remain.
captive_portal:

logger:
  baud_rate: 0

api:
  encryption:
    key: !secret api_key
  # No reboot when Home Assistant is gone for long (default 15 min): a
  # reboot resets standstill duration and cycle state, and the on-device
  # diagnosis is meant to keep running especially without HA.
  reboot_timeout: 0s

ota:
  - platform: esphome
    password: !secret ota_password

# Time sources for the day change (interval "day change" below): Home
# Assistant, NTP as fallback, so daily counters roll over even without HA.
time:
  - platform: homeassistant
    id: ha_time
  - platform: sntp
    id: sntp_time

uart:
  id: modbus_uart
  tx_pin: GPIO17
  rx_pin: GPIO18
  baud_rate: 9600
  stop_bits: 1
  # EN pin of the RS485 transceiver. Without it the board never transmits.
  flow_control_pin: GPIO21

modbus:
  id: modbus_bus
  uart_id: modbus_uart

modbus_controller:
  - id: therma_v
    address: 1
    modbus_id: modbus_bus
    setup_priority: -10
    update_interval: 30s

# =============================================================
# Readings — input registers 9..27
#
# reuse_previous_range: false on every Modbus entry: each register is
# requested individually, otherwise block grouping shifts values between
# neighbours (register-map.md, pitfall 1). The option only separates from
# the previous entry, so new entries need it as well.
# =============================================================
sensor:
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # IR12. Unit sensor in a sun-exposed housing, not a weather value: at
    # standstill up to +12.9 K during the day, with fan running +3.9 K.
    # Derived values use outdoor_temp_ref.
    name: "Outdoor Temperature Unit Sensor"
    id: outdoor_temp_unit
    address: 12
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1
    # Reference register for bus health: every publish is a response,
    # the interval between two publishes is one full cycle.
    on_value:
      then:
        - lambda: |-
            uint32_t jetzt = millis();
            if (id(last_response_ms) > 0) {
              float duration = (jetzt - id(last_response_ms)) / 1000.0f;
              if (duration > 1.0f && duration < 600.0f) id(cycle_duration).publish_state(duration);
            }
            id(prev_response_ms) = id(last_response_ms);
            id(last_response_ms) = jetzt;

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Room Temperature"                   # IR24: 205 at "indoor 20.5"
    address: 24
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Water Return Temperature"        # IR15: 187 at "18.7 internal"
    id: water_return
    address: 15
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Water Flow Temperature"         # IR16
    id: water_flow
    address: 16
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Hot Water Temperature"             # IR25: 506, control panel 50.6 °C
    id: hw_temp
    address: 25
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1

  # --- Refrigerant circuit ---
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # In hot-water mode the saturation temperature matches the flow
    # within < 1.5 K.
    name: "High Pressure"
    id: ir21_high_pressure
    address: 21
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "bar"
    device_class: pressure
    state_class: measurement
    accuracy_decimals: 2
    filters:
      - multiply: 0.01

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # At standstill ≈ IR21 (pressure equalisation), far below while running.
    name: "Low Pressure"
    id: ir22_low_pressure
    address: 22
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "bar"
    device_class: pressure
    state_class: measurement
    accuracy_decimals: 2
    filters:
      - multiply: 0.01

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # Superheat vs. IR22: standstill 5..8 K, compressor running 1.2 K
    # median. Goes negative, normal for suction gas.
    name: "Suction Gas Temperature"
    id: ir17_suction_gas
    address: 17
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # APPARENT power, not active power (IR23 / apparent power constant at
    # 0.95, vs. Shelly 3EM). No measurement at standstill: parks at 417.
    # Compressor state comes from active power.
    name: "Unit Apparent Power"
    id: ir23_apparent_power
    address: 23
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "VA"
    device_class: apparent_power
    state_class: measurement
    accuracy_decimals: 0

  # --- Temperatures ---
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # IR18. High-pressure side shell (r = +0.959 to high pressure, +0.689 to
    # active power). Whole kelvin only. Name kept for historical reasons.
    name: "Compressor Shell Temperature"
    address: 18
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # IR11. Outdoor heat exchanger: condenser when cooling, evaporator when
    # heating. Name kept for historical reasons.
    name: "Outdoor Heat Exchanger"
    address: 11
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # Mirrors IR11 (differs by one sampling step).
    name: "Outdoor Heat Exchanger (Mirror Register)"
    state_class: measurement
    address: 19
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    accuracy_decimals: 1
    entity_category: diagnostic
    filters:
      - multiply: 0.1

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # IR14. Water temperature between flow and return, location unknown.
    # Not the backup heater.
    name: "IR14 Water Temperature Unassigned"
    address: 14
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    filters:
      - multiply: 0.1

  # --- Unassigned: raw values without state_class, so no long-term statistics
  #     build up on uninterpreted values (register-map.md, pitfall 2).
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "IR09 Constant"                    # constant 19 over 24 h
    address: 9
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # Constant 12000; the control panel shows the same raw value.
    name: "IR13 Refrigerant Constant"
    address: 13
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "IR10 Unassigned"
    address: 10
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # IR20. Compressor speed (unit unknown, Hz likely), see
    # register-map.md.
    name: "Compressor Speed"
    # Kept for history (entity ID); the dashboard shows
    # "Compressor Speed (IR20)".
    id: compressor_speed
    state_class: measurement
    address: 20
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "IR27 Unassigned"
    address: 27
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  # IR26 heat demand, internal only; plain text via the text_sensor.
  # 0 = none, 1 = ready, 2 = requested. Not an activity state: when cooling
  # it reads 1 with the compressor running. Compressor state comes from
  # active power. Unknown values fall into the raw-value branch.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    id: heat_demand_raw
    internal: true
    address: 26
    register_type: read
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    on_value:
      then:
        - text_sensor.template.publish:
            id: heat_demand_text
            state: !lambda |-
              int v = (int) lround(x);
              if (v == 0) return std::string("no demand");
              if (v == 1) return std::string("ready");
              if (v == 2) return std::string("heat requested");
              return str_sprintf("Unknown (%d)", v);

  # HR25, HR27, HR28: constant 0, read only.

  # HR26 as raw value, because a select silently keeps the last valid
  # option on an unknown value. 0 = Off / hot water only, 1 = Cool,
  # 2 = Heat, 3 = Auto.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Operating Mode Raw"
    id: hr26_mode
    address: 26
    register_type: holding
    value_type: U_WORD   # aligned with the select below (was S_WORD)
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "HR25 Unassigned"
    address: 25
    register_type: holding
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "HR27 Unassigned"
    address: 27
    register_type: holding
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "HR28 Unassigned"
    address: 28
    register_type: holding
    value_type: S_WORD
    reuse_previous_range: false
    accuracy_decimals: 0
    entity_category: diagnostic

  # =============================================================
  # Derived refrigerant circuit values (saturation temperatures from pressures)
  #
  # Superheat: below 3 K liquid reaches the compressor, above 12 K capacity
  # is lacking (refrigerant shortage, expansion valve). Meaningful only while
  # running. No COP: water flow rate is not available.
  # =============================================================
  - platform: template
    name: "Evaporating Temperature"
    id: evaporating_temp
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:thermometer-chevron-down"
    update_interval: never

  - platform: template
    name: "Condensing Temperature"
    id: condensing_temp
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:thermometer-chevron-up"
    update_interval: never

  - platform: template
    # Median over 7 values (3.5 min) is mandatory: low pressure and sensor
    # oscillate out of phase, the instantaneous value jumped between -6.7 and
    # +8.8 K. A single NaN is bridged; only 7 NaNs make the sensor
    # unavailable.
    name: "Suction Superheat"
    id: superheat
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:waves-arrow-up"
    update_interval: never
    filters:
      - median:
          window_size: 7
          send_every: 1

  - platform: template
    name: "Temperature Lift"
    id: temp_lift
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:arrow-expand-vertical"
    update_interval: never

  - platform: template
    name: "Compression Ratio"
    id: compression_ratio
    state_class: measurement
    accuracy_decimals: 2
    entity_category: diagnostic
    icon: "mdi:arrow-collapse-vertical"
    update_interval: never

  - platform: template
    name: "Carnot Limit"
    id: carnot
    state_class: measurement
    accuracy_decimals: 2
    entity_category: diagnostic
    icon: "mdi:speedometer"
    update_interval: never

  - platform: template
    name: "Condenser Approach"
    id: approach_cond
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:arrow-collapse-right"
    update_interval: never

  - platform: template
    name: "Evaporator Approach"
    id: approach_evap
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:snowflake-thermometer"
    update_interval: never

  - platform: template
    name: "Flow Return Delta"
    id: flow_return_delta
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:swap-vertical-variant"
    update_interval: never

  - platform: template
    name: "Pressure Difference"
    id: pressure_diff
    unit_of_measurement: "bar"
    device_class: pressure
    state_class: measurement
    accuracy_decimals: 2
    entity_category: diagnostic
    icon: "mdi:gauge"
    update_interval: never

  # =============================================================
  # Electrical metering: the heat pump's Shelly 3EM, channels L1..L3 directly.
  # The total meter sensor.verbrauch_warmepumpe has an offset of about
  # 16.7 million kWh and is only usable as a difference.
  # =============================================================
  # Independent outdoor temperature, falls back to IR12.
  - platform: homeassistant
    id: outdoor_temp_ref
    entity_id: sensor.aussentemperatur
    internal: true

  - platform: homeassistant
    id: l1_active
    entity_id: sensor.l1_power
    internal: true
  - platform: homeassistant
    id: l2_active
    entity_id: sensor.l2_power
    internal: true
  - platform: homeassistant
    id: l3_active
    entity_id: sensor.l3_power
    internal: true
  - platform: homeassistant
    id: l1_volt
    entity_id: sensor.l1_voltage
    internal: true
  - platform: homeassistant
    id: l2_volt
    entity_id: sensor.l2_voltage
    internal: true
  - platform: homeassistant
    id: l3_volt
    entity_id: sensor.l3_voltage
    internal: true
  - platform: homeassistant
    id: l1_amp
    entity_id: sensor.l1_current
    internal: true
  - platform: homeassistant
    id: l2_amp
    entity_id: sensor.l2_current
    internal: true
  - platform: homeassistant
    id: l3_amp
    entity_id: sensor.l3_current
    internal: true

  - platform: template
    name: "Active Power Measured"
    id: active_power_meas
    unit_of_measurement: "W"
    device_class: power
    state_class: measurement
    accuracy_decimals: 0
    icon: "mdi:flash"
    update_interval: never

  - platform: template
    name: "Apparent Power Measured"
    id: apparent_power_meas
    unit_of_measurement: "VA"
    device_class: apparent_power
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:flash-outline"
    update_interval: never

  - platform: template
    # Active power / apparent power. Rises with load (0.71 at 1.5 kW,
    # 0.79 at 2.7 kW).
    name: "Power Factor"
    id: power_factor
    state_class: measurement
    accuracy_decimals: 3
    entity_category: diagnostic
    icon: "mdi:sine-wave"
    update_interval: never

  - platform: template
    # IR23 / measured apparent power, expected ~0.95. If the value drifts,
    # either the interpretation or the meter is no longer right.
    name: "IR23 to Meter Ratio"
    id: ir23_ratio
    state_class: measurement
    accuracy_decimals: 3
    entity_category: diagnostic
    icon: "mdi:division"
    update_interval: never

  - platform: template
    # Gap between strongest and weakest phase in % of the strongest. No
    # backup heater installed; a clear imbalance means a metering problem or
    # a foreign load.
    name: "Phase Imbalance"
    id: phase_imbalance
    unit_of_measurement: "%"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:scale-unbalanced"
    update_interval: never

  - platform: template
    name: "Standby Power"
    id: standby_power
    unit_of_measurement: "W"
    device_class: power
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:sleep"
    update_interval: never

  - platform: template
    # Energy per kelvin of tank lift over a whole hot-water charge, a proxy for
    # COP. Charge boundaries: DI09 and rising tank temperature with the
    # compressor running.
    name: "Energy per Kelvin Tank Lift"
    id: kwh_per_kelvin
    unit_of_measurement: "kWh/K"
    state_class: measurement
    accuracy_decimals: 3
    entity_category: diagnostic
    icon: "mdi:water-boiler"
    update_interval: never

  # =============================================================
  # Operating statistics. Counters with restore_value, day change via HA time.
  # =============================================================
  - platform: template
    name: "Compressor Starts Today"
    # Reset at midnight; HA treats the drop as a new cycle.
    state_class: total_increasing
    id: starts_today_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:restart"
    update_interval: never

  - platform: template
    name: "Compressor Starts Yesterday"
    # Daily snapshot, jumps in both directions: measurement.
    state_class: measurement
    id: starts_yesterday_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:restart-off"
    update_interval: never

  - platform: template
    name: "Defrosts Today"
    # Rising edges of DI06. Defrost restarts do not count as compressor
    # starts (see "Compressor Running"), so wear shows here.
    state_class: total_increasing
    id: defrosts_today_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:snowflake-melt"
    update_interval: never

  - platform: template
    name: "Defrosts Yesterday"
    state_class: measurement
    id: defrosts_yesterday_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:snowflake-melt"
    update_interval: never

  - platform: template
    name: "Mean Cycle Runtime"
    id: mean_cycle_runtime
    unit_of_measurement: "min"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:timer-sand"
    update_interval: never

  - platform: template
    # The most telling single value for a short-cycling problem.
    name: "Shortest Cycle Today"
    state_class: measurement
    id: shortest_cycle_sensor
    unit_of_measurement: "min"
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:timer-alert"
    update_interval: never

  - platform: template
    name: "Compressor Operating Hours"
    id: operating_hours
    unit_of_measurement: "h"
    state_class: total_increasing
    accuracy_decimals: 2
    entity_category: diagnostic
    icon: "mdi:clock-check"
    update_interval: never

  - platform: template
    name: "Hot Water Charges Today"
    # Like the compressor starts: reset at midnight, see above.
    state_class: total_increasing
    id: charges_today_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:water-plus"
    update_interval: never

  - platform: template
    # Starts in the last 3600 s. Deliberately volatile: millis() restarts
    # at zero after a reboot.
    name: "Compressor Starts Last Hour"
    id: starts_last_hour
    unit_of_measurement: "1/h"
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:sine-wave"
    update_interval: never

  # =============================================================
  # Wear and efficiency. Thresholds from the retired heat pump analysis
  # of the HEMS project: two thresholds per hint, daily mean, worded
  # qualitatively (pump curve unknown).
  # =============================================================
  - platform: template
    # Averaged only while the compressor is running.
    name: "Flow Return Delta Daily Mean"
    id: delta_daily_mean
    unit_of_measurement: "K"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:arrow-expand-vertical"
    update_interval: never

  - platform: template
    # Many starts with little runtime: short cycling. With much runtime: load.
    name: "Runtime Share Today"
    id: runtime_share
    unit_of_measurement: "%"
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:percent-outline"
    update_interval: never

  - platform: template
    # Short cycling independent of the daily load.
    name: "Starts per Operating Hour"
    id: starts_per_run_hour
    unit_of_measurement: "1/h"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:engine-outline"
    update_interval: never

  - platform: template
    # The only value that shows a failure without bus errors (2026-08-01:
    # 76 min standstill, CH03 only on the control panel, bus error-free).
    name: "Standstill Duration"
    id: standstill_duration
    unit_of_measurement: "min"
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:timer-off-outline"
    update_interval: never

  # =============================================================
  # Bus health. ESPHome exposes no timeout or exception counters;
  # these are proxies derived from missing values.
  # =============================================================
  - platform: template
    # Seconds since the last value of the reference register.
    name: "Time Since Last Response"
    id: time_since_response
    unit_of_measurement: "s"
    state_class: measurement
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:timer-outline"
    update_interval: never

  - platform: template
    # Interval between two values of the reference register. Normally 30 s
    # (update_interval); above that a poll pass takes longer than intended.
    name: "Poll Cycle Duration"
    id: cycle_duration
    unit_of_measurement: "s"
    state_class: measurement
    accuracy_decimals: 1
    entity_category: diagnostic
    icon: "mdi:rotate-right"
    update_interval: never

  - platform: template
    name: "Bus Silence Minutes"
    # Minutes with more than 60 s of bus silence. Persists across reboots
    # (restore_value) and shows gradual degradation.
    state_class: total_increasing
    id: silent_minutes_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:alert-octagon-outline"
    update_interval: never

  - platform: template
    # Monitored registers without a value.
    name: "Registers Without Response"
    state_class: measurement
    id: registers_missing
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:help-network-outline"
    update_interval: never

  # --- Register observation ---
  - platform: template
    name: "Observation Changes"
    id: obs_count_sensor
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:counter"
    update_interval: never

  - platform: template
    # Remaining time of the observation switch.
    name: "Observation Time Left"
    id: obs_time_left
    unit_of_measurement: "min"
    accuracy_decimals: 0
    entity_category: diagnostic
    icon: "mdi:timer-sand-complete"
    update_interval: never

# =============================================================
# Plain-text displays
# =============================================================
text_sensor:
  - platform: template
    id: heat_demand_text
    name: "Heat Demand"                 # IR26, plain text instead of 0 / 1 / 2
    entity_category: diagnostic
    icon: "mdi:sync"
    update_interval: never

  - platform: template
    id: obs_last_text
    name: "Observation Last Change"
    entity_category: diagnostic
    icon: "mdi:swap-vertical"
    update_interval: never

  - platform: template
    id: obs_list_text
    name: "Observation Changed Registers"
    entity_category: diagnostic
    icon: "mdi:format-list-bulleted"
    update_interval: never

  - platform: template
    id: ref_text
    name: "Reference Comparison"
    entity_category: diagnostic
    icon: "mdi:compare-horizontal"
    update_interval: never

  - platform: template
    id: scan_result_text
    name: "Edge Scan Result"
    entity_category: diagnostic
    icon: "mdi:radar"
    update_interval: never

  # -----------------------------------------------------------
  # Plain-text diagnosis in firmware rather than as an HA template: it stays
  # up when HA restarts. Only outdoor air and power come from outside,
  # both with a fallback.
  # -----------------------------------------------------------
  - platform: template
    # Assessed via the saturation temperatures, not the raw pressure.
    id: pressure_text
    name: "Pressure Assessment"
    entity_category: diagnostic
    icon: "mdi:gauge"
    update_interval: never

  - platform: template
    # Verdict from the proxy values. Bus silence minutes are not counted: the
    # counter persists across reboots and would otherwise stay degraded forever.
    id: bus_health_text
    name: "Bus Health"
    entity_category: diagnostic
    icon: "mdi:lan-check"
    update_interval: never

  - platform: template
    # Recommendations for a running unit, separate from the diagnosis.
    id: efficiency_text
    name: "Efficiency Hint"
    icon: "mdi:lightbulb-on-outline"
    update_interval: never

  - platform: template
    # Everything pending in one line.
    id: diagnosis_text
    name: "Diagnosis"
    icon: "mdi:stethoscope"
    update_interval: never


# =============================================================
# Binary points — discrete inputs and coils (read only).
# Unassigned ones carry the register ID in their name; that is how the
# register observation recognises real register points.
# =============================================================
binary_sensor:
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # DI06. Defrost cycle (#12). 64 of 64 phases (13.–23.11.2026) show the
    # defrost signature: IR20 drops to 0, the outdoor heat exchanger jumps from
    # about -5 to +30 °C, flow temperature falls by about 13 K; 5..6.5 min each.
    name: "Defrost Active"
    id: defrost_active
    address: 6
    register_type: discrete_input
    reuse_previous_range: false
    icon: "mdi:snowflake-melt"

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # DI07. Three-minute restart lock: on = ready to start, drops for exactly
    # 180 s after every end of operation (125 of 133 phases).
    name: "Compressor Ready"
    address: 7
    register_type: discrete_input
    reuse_previous_range: false
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # DI08 = IR20 at 60, i.e. the top stage (see register-map.md).
    # Redundant with IR20, kept as independent confirmation. Name kept for
    # the history.
    name: "Compressor Top Stage"
    address: 8
    register_type: discrete_input
    reuse_previous_range: false
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # DI09. Confirmed over two hot-water charges; stayed off during cooling
    # cycles in which the temperature-based detection would have triggered.
    # Narrows down charge detection.
    name: "DI09 Hot Water Mode"
    id: di09_hot_water
    address: 9
    register_type: discrete_input
    reuse_previous_range: false
    entity_category: diagnostic

  # CO5 READ ONLY. Meaning unknown, bus response to the write attempt was not
  # recorded; next to it the LG map has emergency stop and disinfection.
  # See register-map.md, warning on coil 5.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "CO5 Unassigned (Read Only)"
    address: 5
    register_type: coil
    reuse_previous_range: false
    entity_category: diagnostic

  # DI31. Heating circuit 1 inverted to CO4: on while HC1 is off.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Heating Circuit 1 Inverted"
    address: 31
    register_type: discrete_input
    reuse_previous_range: false
    entity_category: diagnostic

  # --- Only found by individual read (group scans miss them).
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "DI32 Unassigned"
    address: 32
    register_type: discrete_input
    reuse_previous_range: false
    entity_category: diagnostic

  # CO4. Heating circuit 1 active. READ ONLY: the LG map has
  # emergency stop/emergency mode here.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Heating Circuit 1"
    address: 4
    register_type: coil
    reuse_previous_range: false
    entity_category: diagnostic

  # =============================================================
  # Coils from the wide individual scan: CO2, CO3, CO29, CO30. The LG map does
  # not apply here (CO6 = hot water is on coil 1 there); matching names are
  # no proof. All read only, CO2 is included below as a switch.
  # =============================================================
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # CO3. Outdoor/compressor unit running: about 20 edges match the
    # compressor indicator (Shelly active power, not circular).
    # Fan ruled out.
    name: "Outdoor Unit Running"
    address: 3
    register_type: coil
    reuse_previous_range: false
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "CO29 Unassigned"
    address: 29
    register_type: coil
    reuse_previous_range: false
    entity_category: diagnostic

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # CO30. Backup heater request (#12). On a unit with a backup heater it
    # matches the heater running during defrost, and stays off once the
    # heater is disabled for defrost. Here (no backup heater installed) it
    # mirrors DI06 on all 64 defrosts, so it is the controller's request,
    # not proof that a heater runs.
    name: "Backup Heater Request"
    address: 30
    register_type: coil
    reuse_previous_range: false
    entity_category: diagnostic

  # =============================================================
  # Indicators. Each with two thresholds (hysteresis) against flapping.
  # =============================================================
  - platform: template
    # Source is IR20 (compressor speed demand, #13): no power thresholds, no
    # meter needed, and a shared meter with backup heater or pump does not
    # matter. 146 of 146 IR20 starts matched the power-based indicator
    # (13.-23.11.2026); IR20 follows about 20 s later (poll cycle).
    # Defrost (DI06) is bridged: the compressor stops once for 30..60 s at the
    # end of every defrost (pause ends up to 45 s after DI06 drops). Without
    # the bridge, 64 of 146 starts were defrost restarts, which halved the
    # mean runtime and fed the short-cycling alarm. Defrosts are counted
    # separately ("Defrosts Today").
    # Fallback without IR20: measured active power, then IR23. Observed
    # levels: electronics ~4 W, circulation pump 90..181 W, compressor from
    # 877 W. The 350/500 W thresholds sit in the gap.
    name: "Compressor Running"
    id: compressor_running
    device_class: running
    icon: "mdi:engine"
    lambda: |-
      // Defrost bridge: hold the state during defrost and 120 s after it
      // (pause end up to 45 s plus one IR20 poll cycle of up to 30 s).
      static uint32_t defrost_seen_ms = 0;
      uint32_t now = millis();
      // has_state(): after a bus outage the point is invalidated, a stale
      // "on" must not hold the indicator.
      if (id(defrost_active).has_state() && id(defrost_active).state)
        defrost_seen_ms = now > 0 ? now : 1;
      if (defrost_seen_ms != 0 && (now - defrost_seen_ms) < 120000UL)
        return id(compressor_on);
      float spd = id(compressor_speed).state;
      if (!std::isnan(spd)) return spd > 0.0f;
      // Directly from the three phases, not from "Active Power Measured" (only
      // computed every 30 s): otherwise start and stop are off by up to 30 s.
      float w = id(l1_active).state + id(l2_active).state + id(l3_active).state;
      if (!std::isnan(w)) {
        if (id(compressor_on)) return w > 350.0f;
        return w > 500.0f;
      }
      float va = id(ir23_apparent_power).state;
      if (std::isnan(va)) return id(compressor_on);
      if (id(compressor_on)) return va > 500.0f;
      return va > 700.0f;

  - platform: template
    # Pump is not exposed via Modbus (DI07 is not it); detected
    # via the 90..181 W power level.
    name: "Circulation Pump Running"
    id: pump_running
    device_class: running
    entity_category: diagnostic
    icon: "mdi:pump"
    lambda: |-
      float w = id(l1_active).state + id(l2_active).state + id(l3_active).state;
      if (std::isnan(w)) return id(pump_running).state;
      if (id(pump_running).state) return w > 15.0f;
      return w > 25.0f;

  - platform: template
    # device_class: problem; on = problem.
    name: "Refrigerant Circuit Status"
    id: circuit_alarm
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:heat-pump-outline"
    lambda: |-
      // Only meaningful while the compressor is running.
      if (!id(compressor_running).state) return false;
      // Start-up grace period 5 min: superheat is normally low at start.
      if (id(cycle_start_ms) == 0) return false;
      if ((millis() - id(cycle_start_ms)) < 300000UL) return false;
      float u = id(superheat).state;
      if (std::isnan(u)) return false;
      // Lower threshold -0.5/0 K: suction gas averaged over 3.5 min cannot
      // be colder than the evaporating temperature. In operation the median
      // superheat is 1.2 K; a 3 K threshold flagged 74 % of normal operation.
      // Upper threshold 11/12 K, 90th percentile in operation 7.6 K.
      if (id(circuit_alarm).state) return (u < 0.0f || u > 11.0f);
      return (u < -0.5f || u > 12.0f);

  - platform: template
    # Gap between condensing temperature and flow; typically 2..5 K. More means
    # fouling or air in the plate heat exchanger. on = problem.
    name: "Heat Transfer Status"
    id: transfer_alarm
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:heat-wave"
    lambda: |-
      if (!id(compressor_running).state) return false;
      // Start-up grace period as for the refrigerant circuit.
      if (id(cycle_start_ms) == 0) return false;
      if ((millis() - id(cycle_start_ms)) < 300000UL) return false;
      // Monitors the water plate heat exchanger: condenser when heating,
      // evaporator when cooling.
      float a = id(cooling_direction) ? id(approach_evap).state : id(approach_cond).state;
      if (std::isnan(a)) return false;
      if (id(transfer_alarm).state) return a > 7.0f;
      return a > 9.0f;

  - platform: template
    # Bus silent for too long. Threshold: max_gap. Aborts running tools
    # (guard logic in interval).
    name: "Bus Gap Too Long"
    id: bus_gap_alarm
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:lan-disconnect"
    lambda: |-
      float s = id(gap_s);
      float limit = id(max_gap).state;
      if (std::isnan(limit)) return false;
      if (id(bus_gap_alarm).state) return s > limit * 0.6f;
      return s > limit;

  # =============================================================
  # Fault indicators. The error code is in no register; the indicators
  # watch the effect of a fault and so trigger for any cause.
  # =============================================================
  - platform: template
    # Most important indicator: freezing destroys hardware. No cause
    # check (also triggers on shutdown or power failure), pump is
    # not a condition. Summer test: temporarily set thresholds to
    # outdoor air < 30, water < 25.
    name: "Frost Risk"
    id: frost_alarm
    device_class: problem
    icon: "mdi:snowflake-alert"
    lambda: |-
      // Independent sensor first, unit sensor as fallback.
      float outdoor = id(outdoor_temp_ref).state;
      if (std::isnan(outdoor)) outdoor = id(outdoor_temp_unit).state;
      float vor = id(water_flow).state;
      float ruck = id(water_return).state;
      float water = NAN;
      if (!std::isnan(vor) && !std::isnan(ruck)) water = std::min(vor, ruck);
      else if (!std::isnan(vor)) water = vor;
      else if (!std::isnan(ruck)) water = ruck;
      // Bus down: water temperature unknown. Alarm in frost weather, since
      // whether anything is heating can no longer be seen. Only with the
      // independent outdoor sensor; the unit sensor comes over the bus.
      float outdoor_ref = id(outdoor_temp_ref).state;
      if (id(bus_down) && !std::isnan(outdoor_ref)) {
        if (id(frost_alarm).state) return outdoor_ref < 5.0f;
        return outdoor_ref < 3.0f;
      }
      // No readings, no alarm.
      if (std::isnan(outdoor) || std::isnan(water)) return false;
      if (id(frost_alarm).state) return (outdoor < 5.0f && water < 10.0f);
      return (outdoor < 3.0f && water < 8.0f);

  - platform: template
    # Unit at standstill, bus healthy (case 2026-08-01). HEMS cycle pauses
    # (HR26 = 0) last minutes; the limit is adjustable, default 2 h. With a
    # faulty bus this indicator stays quiet; Bus Health reports instead.
    name: "Standstill Status"
    id: standstill_alarm
    device_class: problem
    icon: "mdi:sleep-off"
    lambda: |-
      if (id(compressor_running).state) return false;
      if (id(bus_gap_alarm).state) return false;
      float missing = id(registers_missing).state;
      if (!std::isnan(missing) && missing > 0.0f) return false;
      float duration = id(standstill_duration).state;
      float limit = id(standstill_limit).state;
      if (std::isnan(duration) || std::isnan(limit)) return false;
      // Holds until the compressor runs again.
      if (id(standstill_alarm).state) return duration > limit * 0.5f;
      return duration > limit;

  - platform: template
    # Two paths: many starts per hour or too short mean runtime.
    # Minimum-data lock, because after midnight or a reboot a single cycle
    # sets the mean runtime.
    name: "Short Cycling Status"
    id: cycling_alarm
    device_class: problem
    icon: "mdi:chart-timeline-variant"
    lambda: |-
      if (id(starts_today) < 5) return false;
      float ml = id(mean_cycle_runtime).state;
      float sh = id(starts_last_hour).state;
      bool ml_ok = !std::isnan(ml);
      bool sh_ok = !std::isnan(sh);
      if (!ml_ok && !sh_ok) return false;
      if (id(cycling_alarm).state)
        return (ml_ok && ml < 12.0f) || (sh_ok && sh >= 3.0f);
      return (ml_ok && ml < 10.0f) || (sh_ok && sh >= 4.0f);

  - platform: template
    # Uses saturation temperatures, not raw pressure. Condensing above
    # 75 °C approaches the high-pressure limit; normal hot-water charges
    # already reach 66.6 °C (2026-07-29), so the former 62 °C threshold
    # flagged every charge. Evaporating < -20 °C means undersupply.
    # Start-up grace period 5 min.
    name: "Pressure Status"
    id: pressure_alarm
    device_class: problem
    icon: "mdi:gauge-low"
    lambda: |-
      if (!id(compressor_running).state) return false;
      if (id(cycle_start_ms) == 0) return false;
      if ((millis() - id(cycle_start_ms)) < 300000UL) return false;
      float k = id(condensing_temp).state;
      float v = id(evaporating_temp).state;
      if (std::isnan(k) && std::isnan(v)) return false;
      if (id(pressure_alarm).state)
        return (!std::isnan(k) && k > 71.0f) || (!std::isnan(v) && v < -17.0f);
      return (!std::isnan(k) && k > 75.0f) || (!std::isnan(v) && v < -20.0f);

  # =============================================================
  # Wear and efficiency indicators (thresholds from HEMS, see above).
  # =============================================================
  - platform: template
    # Flow and return equal: delta structurally zero, usually a
    # shared source. Disables the delta indicator.
    name: "Temperatures Identical"
    id: temps_identical
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:equal"
    lambda: |-
      // The lower bound only applies at the start of the day; a reboot does
      // not discard the day.
      float n = id(delta_points);
      if (n < 60.0f) return false;   // first minute under load of the day: no assessment
      float share = id(delta_zero) / n;
      if (id(temps_identical).state) return share > 0.6f;
      return share > 0.9f;

  - platform: template
    # Daily mean under load. Low on 3.0 / off 4.0 K (pump moves too
    # much), high on 8.0 / off 7.0 K (too little flow).
    name: "Flow Return Delta Status"
    id: delta_alarm
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:arrow-collapse-vertical"
    lambda: |-
      if (id(temps_identical).state) return false;
      float s = id(delta_daily_mean).state;
      if (std::isnan(s)) return false;
      if (id(delta_alarm).state) return (s < 4.0f || s > 7.0f);
      return (s < 3.0f || s > 8.0f);

  - platform: template
    # Daily cycle count: on from 20, off below 14. Complements the
    # short cycling indicator, which already triggers within the day.
    name: "Wear Status"
    id: wear_alarm
    device_class: problem
    entity_category: diagnostic
    icon: "mdi:wrench-clock"
    lambda: |-
      float today = (float) id(starts_today);
      float yesterday = (float) id(starts_yesterday);
      // Maximum of today and yesterday: a degraded previous day does not
      // vanish at 00:00.
      float cycles = std::max(today, yesterday);
      if (id(wear_alarm).state) return cycles >= 14.0f;
      return cycles >= 20.0f;

# =============================================================
# Setpoints — holding registers, WRITABLE. Tenths of a degree: lambda on read,
# write_lambda on write, otherwise 48 °C is written as 4.8 °C.
# =============================================================
number:
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # HR24. Meaning depends on the control mode set on the control panel (here
    # flow when heating, return when cooling); in Auto mode curve shift, see
    # the next entity. min/max cannot be switched at runtime.
    name: "Heating Circuit 1 Setpoint"      # HR24: 21 °C cooling -> 55 °C heating
    id: hc1_setpoint
    address: 24
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    min_value: 5
    max_value: 65
    step: 0.5
    lambda: "return x * 0.1;"
    # In Auto mode HR24 is a curve shift; then only Heating Curve Shift
    # writes it. Without a known mode nothing is written.
    write_lambda: |-
      int m = id(mode_effective);
      if (!id(curve_writing) && (m < 0 || m == 3)) {
        ESP_LOGW("hc1", "HR24 not written: operating mode %d (Auto or unknown)", m);
        item->publish_state(item->state);
        return {};
      }
      return x * 10;

  # Heating curve shift: HR24 in Auto mode (HR26 = 3), 16..22 = -3..+3.
  # Source: reported by the owner, cross-check pending (register-map.md).
  # Outside Auto unknown and locked.
  - platform: template
    name: "Heating Curve Shift"
    id: curve_shift
    min_value: -3
    max_value: 3
    step: 1
    mode: slider
    icon: "mdi:chart-bell-curve-cumulative"
    set_action:
      - lambda: |-
          int m = id(mode_effective);
          if (m != 3) {
            // Send back the old state, otherwise the rejection looks like an
            // acceptance.
            id(curve_shift).publish_state(id(curve_shift).state);
            ESP_LOGW("curve", "Shift only adjustable in Auto mode, HR26 is %d", m);
            return;
          }
          float step_val = roundf(x);
          if (step_val < -3.0f) step_val = -3.0f;
          if (step_val > 3.0f) step_val = 3.0f;
          auto c = id(hc1_setpoint).make_call();
          c.set_value(19.0f + step_val);
          id(curve_writing) = true;
          c.perform();
          id(curve_writing) = false;
          // Show immediately; the 10 s interval confirms or corrects it.
          id(curve_shift).publish_state(step_val);
          ESP_LOGI("curve", "Shift %+d -> HR24 %.0f", (int) step_val, 19.0f + step_val);

  - platform: modbus_controller
    modbus_controller_id: therma_v
    # Range as on the control panel.
    name: "Hot Water Setpoint"       # HR29: 480 at "hot water 48° eco"
    id: hw_setpoint
    address: 29
    value_type: S_WORD
    reuse_previous_range: false
    unit_of_measurement: "°C"
    min_value: 30
    max_value: 60
    step: 0.5
    lambda: "return x * 0.1;"
    write_lambda: "return x * 10;"

  # Register observation reporting threshold in register steps, converted
  # via accuracy_decimals: 1 = 1 raw step, 0.1 °C, 0.01 bar.
  # Binary registers always report.
  - platform: template
    name: "Observation Threshold"
    id: obs_threshold
    optimistic: true
    restore_value: true
    initial_value: 1.0
    min_value: 0
    max_value: 100
    step: 0.1
    mode: box
    entity_category: config
    icon: "mdi:tune"

  - platform: template
    # Start address of the wide scan, 64 addresses per type. 0..1023 has
    # already been checked (register-map.md).
    name: "Scan Start Address"
    id: scan_start
    optimistic: true
    restore_value: true
    initial_value: 0
    min_value: 0
    max_value: 960
    step: 64
    mode: box
    entity_category: config
    icon: "mdi:ray-start-arrow"

  - platform: template
    # When a standstill counts as a fault. HEMS pauses last minutes,
    # cooling pauses up to an hour. The frost indicator does not depend on it.
    name: "Standstill Limit"
    id: standstill_limit
    optimistic: true
    restore_value: true
    initial_value: 120
    min_value: 15
    max_value: 720
    step: 15
    unit_of_measurement: "min"
    entity_category: config
    icon: "mdi:timer-alert-outline"

  # Longest allowed bus silence before the watchdog aborts tools.
  # A fault state of the unit caused by silence has not been observed.
  - platform: template
    name: "Max Bus Gap"
    id: max_gap
    optimistic: true
    restore_value: true
    initial_value: 60
    min_value: 30
    max_value: 600
    step: 10
    mode: box
    entity_category: config
    icon: "mdi:timer-lock-outline"

# =============================================================
# Selects — holding registers
# =============================================================
select:
  - platform: modbus_controller
    modbus_controller_id: therma_v
    # Writes HR26; HEMS and the climate entity use it. So far the control
    # mode stayed unchanged on mode changes. In jourdant/esphome-lgap
    # issue 24 (LGAP) a mode change switched it to the room sensor:
    # check the control panel occasionally after changes.
    name: "Operating Mode"         # HR26 — see raw value sensor above
    id: operating_mode_select
    address: 26
    value_type: U_WORD
    reuse_previous_range: false
    # Remember the written mode: HR26 is only read back in the next cycle,
    # until then this value applies (mode_effective).
    write_lambda: |-
      id(mode_written) = (int) value;
      id(mode_write_ms) = millis() | 1;
      return value;
    optionsmap:
      "Off / Hot Water Only": 0
      "Cool": 1
      "Heat": 2
      "Auto": 3


# =============================================================
# Switches
# =============================================================
switch:
  # CO2 silent mode, switchable. Four toggles tracked control-panel input to
  # the second. Writable because it is reversible and harmless; CO3/CO4/CO5
  # stay read-only.
  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Silent Mode"
    address: 2
    register_type: coil
    reuse_previous_range: false
    icon: "mdi:volume-low"

  - platform: modbus_controller
    modbus_controller_id: therma_v
    name: "Hot Water Enable"          # verified 2026-07-29: switches hot-water
    address: 6                           # production on and off.
    register_type: coil                  # First confirmed WRITE access.
    reuse_previous_range: false

  # -----------------------------------------------------------
  # Register observation: which point reacts to input on the control panel,
  # without write access. Polls every 10 s instead of 30 s, effectively
  # ~20 s (one pass takes that long). Do not set it faster or the queue
  # overflows. Switches off after 30 min.
  # The baseline is not updated below the threshold, so slow drift
  # will eventually be reported.
  # -----------------------------------------------------------
  - platform: template
    name: "Register Observation"
    id: obs_switch
    optimistic: true
    entity_category: config
    icon: "mdi:radar"
    turn_on_action:
      - lambda: |-
          id(obs_names).clear();
          id(obs_values).clear();
          id(obs_list).clear();
          id(obs_count) = 0;
          id(obs_runtime) = 0;
      - text_sensor.template.publish:
          id: obs_last_text
          state: "running — capturing baseline values"
      - text_sensor.template.publish:
          id: obs_list_text
          state: "—"
      - sensor.template.publish:
          id: obs_count_sensor
          state: 0.0
      - component.update: therma_v
    # An optimistic switch also fires turn_off_action during boot.
    turn_off_action:
      - if:
          condition:
            lambda: "return !id(obs_names).empty();"
          then:
            - lambda: |-
                ESP_LOGI("observe", "finished after %d changes on %d points",
                         id(obs_count), (int) id(obs_list).size());
            - text_sensor.template.publish:
                id: obs_last_text
                state: !lambda |-
                  return str_sprintf("finished — %d changes on %d points",
                                     id(obs_count), (int) id(obs_list).size());

# =============================================================
# Tools for further register mapping
# =============================================================
button:
  - platform: template
    # Snapshot of all points; compare after using the control panel. No
    # time pressure, unlike the observation.
    name: "Capture Reference"
    id: ref_capture
    entity_category: config
    icon: "mdi:content-save-outline"
    on_press:
      - lambda: |-
          id(ref_names).clear();
          id(ref_values).clear();
          // Register points only, including setpoints (number) and switches (switch).
          auto remember = [](const char *nm, float val) {
            if (!register_list::is_register(nm)) return;
            id(ref_names).push_back(std::string(nm));
            id(ref_values).push_back(val);
          };
          for (auto *s : App.get_sensors())
            if (!s->is_internal() && !std::isnan(s->state)) remember(s->get_name().c_str(), s->state);
          for (auto *b : App.get_binary_sensors())
            if (!b->is_internal() && b->has_state()) remember(b->get_name().c_str(), b->state ? 1.0f : 0.0f);
          for (auto *n : App.get_numbers())
            if (!n->is_internal() && !std::isnan(n->state)) remember(n->get_name().c_str(), n->state);
          for (auto *w : App.get_switches())
            if (!w->is_internal()) remember(w->get_name().c_str(), w->state ? 1.0f : 0.0f);
          ESP_LOGI("reference", "%d points captured", (int) id(ref_names).size());
      - text_sensor.template.publish:
          id: ref_text
          state: !lambda |-
            return str_sprintf("%d points captured — now operate the control panel",
                               (int) id(ref_names).size());

  - platform: template
    name: "Compare with Reference"
    id: ref_compare
    entity_category: config
    icon: "mdi:compare-horizontal"
    on_press:
      - lambda: |-
          if (id(ref_names).empty()) {
            id(ref_text).publish_state("no reference snapshot available");
            return;
          }
          float threshold = id(obs_threshold).state;
          if (std::isnan(threshold) || threshold < 0.0f) threshold = 1.0f;
          std::string res;
          int n = 0;

          auto compare = [&](const std::string &nm, float val, bool discrete, float eff) {
            for (size_t i = 0; i < id(ref_names).size(); i++) {
              if (id(ref_names)[i] != nm) continue;
              float old = id(ref_values)[i];
              float d = fabsf(val - old);
              if (d < 0.0005f) return;
              if (!discrete && d < eff) return;
              n++;
              ESP_LOGW("reference", "%s: %.2f -> %.2f", nm.c_str(), old, val);
              if (res.size() < 190) {
                if (!res.empty()) res += " | ";
                res += nm + str_sprintf(" %.2f→%.2f", old, val);
              }
              return;
            }
          };

          for (auto *s : App.get_sensors()) {
            if (s->is_internal() || std::isnan(s->state)) continue;
            if (!register_list::is_register(s->get_name().c_str())) continue;
            int8_t dec = s->get_accuracy_decimals();
            if (dec < 0) dec = 0;
            compare(std::string(s->get_name().c_str()), s->state, false,
                       threshold * powf(10.0f, -((float) dec)));
          }
          for (auto *b : App.get_binary_sensors()) {
            if (b->is_internal() || !b->has_state()) continue;
            if (!register_list::is_register(b->get_name().c_str())) continue;
            compare(std::string(b->get_name().c_str()), b->state ? 1.0f : 0.0f, true, 0.0f);
          }
          for (auto *nu : App.get_numbers()) {
            if (nu->is_internal() || std::isnan(nu->state)) continue;
            if (!register_list::is_register(nu->get_name().c_str())) continue;
            compare(std::string(nu->get_name().c_str()), nu->state, false, 0.05f);
          }
          for (auto *w : App.get_switches()) {
            if (w->is_internal() || !register_list::is_register(w->get_name().c_str())) continue;
            compare(std::string(w->get_name().c_str()), w->state ? 1.0f : 0.0f, true, 0.0f);
          }

          id(ref_text).publish_state(n == 0 ? std::string("no deviation")
                                            : str_sprintf("%d points: ", n) + res);

  - platform: template
    # One-off read of the registers next to the known islands. Shows whether a
    # setting unlocks new registers. Runs through the same queue as normal
    # operation.
    name: "Check Edge Registers"
    id: edge_check_button
    entity_category: config
    icon: "mdi:magnify-scan"
    on_press:
      - lambda: |-
          id(edge_hits).clear();
          id(scan_result_text).publish_state("check running …");

          using modbus::EntityType;
          // Own hub device with the controller address; lives until reboot
          // so late responses still have a target.
          static auto *reader = new single_reader::SingleReader(
              id(therma_v)->hub(), id(therma_v)->device_address(),
              [](EntityType kind, uint16_t addr, uint16_t v) {
                std::string label = str_sprintf("%s%02u", single_reader::SingleReader::prefix(kind), addr);
                id(edge_hits).push_back(label + str_sprintf("=%u", v));
                ESP_LOGW("edge_scan", "%s responds: %u", label.c_str(), v);
              });
          struct Candidate { EntityType kind; uint16_t addr; };
          static const Candidate list[] = {
            {EntityType::INPUT_REGISTER, 8}, {EntityType::INPUT_REGISTER, 28},
            {EntityType::INPUT_REGISTER, 29},
            {EntityType::HOLDING, 23}, {EntityType::HOLDING, 30}, {EntityType::HOLDING, 31},
            {EntityType::DISCRETE_INPUT, 5}, {EntityType::DISCRETE_INPUT, 10},
            // DI32 and CO4 are now known and read; their next neighbours
            // DI33 and CO1 are checked instead.
            {EntityType::DISCRETE_INPUT, 30}, {EntityType::DISCRETE_INPUT, 33},
            {EntityType::COIL, 1}, {EntityType::COIL, 7},
          };
          for (auto &k : list) {
            if (!reader->read_one(k.kind, k.addr))
              ESP_LOGW("edge_scan", "%s%02u: request rejected by hub",
                       single_reader::SingleReader::prefix(k.kind), k.addr);
          }
      - delay: 30s
      - text_sensor.template.publish:
          id: scan_result_text
          state: !lambda |-
            if (id(edge_hits).empty())
              return std::string("none of the 12 edge registers responds");
            std::string s = str_sprintf("%d of 12 respond: ", (int) id(edge_hits).size());
            for (size_t i = 0; i < id(edge_hits).size(); i++) {
              if (s.size() > 200) { s += " …"; break; }
              if (i) s += ", ";
              s += id(edge_hits)[i];
            }
            return s;


  - platform: template
    # Addresses from scan_start, 64 per type, read individually (256 requests).
    # Throttled to 8 per 15 s, about 8 min.
    name: "Wide Register Scan"
    id: wide_scan_button
    entity_category: config
    icon: "mdi:radar"
    on_press:
      - lambda: |-
          if (id(wide_scan_active)) {
            id(wide_scan_active) = false;
            id(scan_result_text).publish_state("wide scan cancelled");
            ESP_LOGW("wide_scan", "cancelled");
            return;
          }
          id(wide_scan_active) = true;
          id(wide_scan_pos) = 0;
          id(wide_scan_hits).clear();
          id(scan_result_text).publish_state("wide scan running — 0 of 256");
          ESP_LOGW("wide_scan", "started");

# =============================================================
# Climate entity
#
# ONE setpoint (HR24) instead of two: ESPHome's two-point controller requires
# cool > heat, here it is the other way round (55 °C flow setpoint vs. 21 °C
# return setpoint). In Auto mode the sync rests; there HR24 is a curve
# shift. The operating mode is set by the select; the thermostat does not
# control anything itself.
# =============================================================
climate:
  - platform: thermostat
    name: "Heat Pump"
    id: hp_climate
    sensor: water_flow
    visual:
      min_temperature: 5
      max_temperature: 65
      temperature_step: 0.5
    default_preset: Unit
    # Two setpoints because cool_action requires them. The sync updates the one
    # matching the mode (low when heating, high when cooling).
    preset:
      - name: Unit
        default_target_temperature_low: 21
        default_target_temperature_high: 24
    heat_deadband: 0.5
    heat_overrun: 0.5
    min_heating_off_time: 30s
    min_heating_run_time: 30s
    # Without heat_cool_mode, HR26 = 3 cannot be displayed.
    heat_cool_mode: true
    cool_deadband: 0.5
    cool_overrun: 0.5
    min_cooling_off_time: 30s
    min_cooling_run_time: 30s
    min_idle_time: 30s
    # The actions do NOT write HR26: HR26 belongs to HEMS. During its cycle
    # pauses (HR26 = 0), cool_action would have set the mode again and ended
    # the pause. Only a manual "Off" goes through (on_state). Switching on
    # is done via the select.
    heat_action:
      - logger.log:
          level: INFO
          format: "Climate would heat — HR26 belongs to HEMS, no write access from here"
    cool_action:
      - logger.log:
          level: INFO
          format: "Climate would cool — HR26 belongs to HEMS, no write access from here"
    idle_action:
      - logger.log:
          level: DEBUG
          format: "Setpoint reached, operating mode unchanged"
    # Only mode changes from outside (HA) count. Boot, restore from flash and
    # mirroring of the unit never write: before the first valid HR26
    # (climate_ready) and during mirroring (climate_mirroring) the state is
    # only remembered.
    on_state:
      - lambda: |-
          static climate::ClimateMode last = climate::CLIMATE_MODE_OFF;
          climate::ClimateMode m = id(hp_climate).mode;
          if (id(climate_mirroring) || !id(climate_ready)) { last = m; return; }
          if (m == last) return;
          last = m;
          int cur_mode = id(mode_effective);
          if (m == climate::CLIMATE_MODE_OFF) {
            if (cur_mode > 0) {
              // HR26 = 0 via the select (function 06).
              id(operating_mode_select).make_call().set_option("Off / Hot Water Only").perform();
              ESP_LOGI("climate", "Operating mode -> Off");
            }
          } else {
            ESP_LOGW("climate", "Switch on only via the select; display follows the unit again");
          }
          // Mirroring restores the unit's mode as soon as HR26
          // has been re-read.
          id(climate_mode_seen) = -1;

globals:
  # --- Write path. All volatile: after a reboot only what has been read
  #     from the unit counts.
  - id: climate_ready
    type: bool
    restore_value: false
    initial_value: "false"
  - id: climate_mirroring
    type: bool
    restore_value: false
    initial_value: "false"
  - id: climate_mode_seen
    type: int
    restore_value: false
    initial_value: "-1"
  - id: curve_writing
    type: bool
    restore_value: false
    initial_value: "false"
  - id: mode_written
    type: int
    restore_value: false
    initial_value: "-1"
  - id: mode_write_ms
    type: uint32_t
    restore_value: false
    initial_value: "0"
  # Operating mode for decisions: for 40 s after a write the written one,
  # otherwise HR26; -1 = unknown. Set in the 1 s interval.
  - id: mode_effective
    type: int
    restore_value: false
    initial_value: "-1"
  # Refrigerant circuit direction from the flow/return delta (30 s interval).
  - id: cooling_direction
    type: bool
    restore_value: false
    initial_value: "false"
  - id: obs_names
    type: std::vector<std::string>
    restore_value: false
  - id: obs_values
    type: std::vector<float>
    restore_value: false
  - id: obs_list
    type: std::vector<std::string>
    restore_value: false
  - id: obs_count
    type: int
    restore_value: false
    initial_value: "0"
  - id: obs_runtime
    type: int
    restore_value: false
    initial_value: "0"

  # --- Operating statistics, restore_value across reboots.
  - id: starts_today
    type: int
    restore_value: true
    initial_value: "0"
  - id: starts_yesterday
    type: int
    restore_value: true
    initial_value: "0"
  - id: defrosts_today
    type: int
    restore_value: true
    initial_value: "0"
  - id: defrosts_yesterday
    type: int
    restore_value: true
    initial_value: "0"
  - id: charges_today
    type: int
    restore_value: true
    initial_value: "0"
  - id: charges_yesterday
    type: int
    restore_value: true
    initial_value: "0"
  - id: run_seconds_total
    type: uint32_t
    restore_value: true
    initial_value: "0"
  - id: run_seconds_today
    type: uint32_t
    restore_value: true
    initial_value: "0"
  - id: shortest_cycle_min
    type: float
    restore_value: true
    initial_value: "0"
  # millis() values without restore_value: after a reboot millis() starts
  # at zero. The state comes from start_sync.
  - id: cycle_start_ms
    type: uint32_t
    restore_value: false
    initial_value: "0"
  - id: compressor_on
    type: bool
    restore_value: false
    initial_value: "false"
  # Cycle with unknown start (reboot or midnight): does not count as the
  # shortest. Separate from cycle_start_ms, which the start-up grace
  # period depends on.
  - id: cycle_truncated
    type: bool
    restore_value: false
    initial_value: "false"
  # State takeover after boot; otherwise a reboot while running would count
  # a phantom start.
  - id: start_sync
    type: bool
    restore_value: false
    initial_value: "true"
  - id: stats_dirty
    type: bool
    restore_value: false
    initial_value: "true"

  # --- Hot-water charge. charge_active and charge_start_temp survive a
  #     reboot so a charge is continued instead of counted twice.
  #     charge_wh is volatile; charge_partial then suppresses the metric.
  - id: charge_active
    type: bool
    restore_value: true
    initial_value: "false"
  - id: charge_wh
    type: float
    restore_value: false
    initial_value: "0"
  - id: charge_start_temp
    type: float
    restore_value: true
    initial_value: "0"
  - id: charge_partial
    type: bool
    restore_value: true
    initial_value: "false"

  # --- Flow/return delta: sum and point count instead of a filter, so the
  #     daily reset is clean. restore_value so a reboot does not discard the day.
  - id: delta_sum
    type: float
    restore_value: true
    initial_value: "0"
  - id: delta_points
    type: float
    restore_value: true
    initial_value: "0"
  # Points with delta ≈ 0 (suspected measurement error).
  - id: delta_zero
    type: float
    restore_value: true
    initial_value: "0"

  # --- Fault indicators. millis() values, hence no restore_value;
  #     standstill_since comes from start_sync.
  - id: start_times
    type: std::vector<uint32_t>
    restore_value: false
  - id: standstill_since
    type: uint32_t
    restore_value: false
    initial_value: "0"

  # --- Bus health
  - id: last_response_ms
    type: uint32_t
    restore_value: false
    initial_value: "0"
  - id: prev_response_ms
    type: uint32_t
    restore_value: false
    initial_value: "0"
  - id: silent_minutes
    type: int
    restore_value: true
    initial_value: "0"
  - id: gap_reported
    type: bool
    restore_value: false
    initial_value: "false"
  # Seconds since the last response (since boot, while none has arrived).
  # Logic reads this value; the sensor is only published every 15 s.
  - id: gap_s
    type: float
    restore_value: false
    initial_value: "0.0f"
  # Bus silent longer than max_gap: register values are set invalid.
  - id: bus_down
    type: bool
    restore_value: false
    initial_value: "false"
  # Date (YYYYMMDD) the daily counters belong to. Stored so a missed day
  # change (reboot at midnight, device off) is caught up.
  # 0 = never set.
  - id: day_stamp
    type: int
    restore_value: true
    initial_value: "0"

  # --- Mapping tools
  - id: wide_scan_active
    type: bool
    restore_value: false
    initial_value: "false"
  - id: wide_scan_pos
    type: int
    restore_value: false
    initial_value: "0"
  - id: wide_scan_hits
    type: std::vector<std::string>
    restore_value: false
  - id: ref_names
    type: std::vector<std::string>
    restore_value: false
  - id: ref_values
    type: std::vector<float>
    restore_value: false
  - id: edge_hits
    type: std::vector<std::string>
    restore_value: false

interval:
  # Day change. Replaces the time trigger at 00:00, which was missed after a
  # reboot around midnight or without a time source and carried the counters
  # into the next day. If more than one day is missing, "yesterday" is 0.
  - interval: 10s
    then:
      - lambda: |-
          auto now_t = id(ha_time).now();
          if (!now_t.is_valid()) now_t = id(sntp_time).now();
          if (!now_t.is_valid()) return;
          int today = now_t.year * 10000 + now_t.month * 100 + now_t.day_of_month;
          int stamp = id(day_stamp);
          if (stamp == today) return;
          id(day_stamp) = today;
          // First run: the counters belong to today.
          if (stamp == 0) return;
          if (today < stamp) {
            ESP_LOGW("day_change", "Date went backwards (%d -> %d), counters kept", stamp, today);
            return;
          }
          // Determine yesterday via local midnight (DST-safe).
          ESPTime midnight = now_t;
          midnight.hour = 0;
          midnight.minute = 0;
          midnight.second = 0;
          midnight.recalc_timestamp_local();
          ESPTime g = ESPTime::from_epoch_local(midnight.timestamp - 3600);
          bool one_day = (stamp == g.year * 10000 + g.month * 100 + g.day_of_month);
          id(starts_yesterday) = one_day ? id(starts_today) : 0;
          id(starts_today) = 0;
          id(defrosts_yesterday) = one_day ? id(defrosts_today) : 0;
          id(defrosts_today) = 0;
          id(charges_yesterday) = one_day ? id(charges_today) : 0;
          id(charges_today) = 0;
          id(shortest_cycle_min) = 0;
          // The mean runtime's denominator is starts_today; reset both.
          id(run_seconds_today) = 0;
          // A cycle spanning midnight is truncated and does not count as the
          // shortest.
          if (id(compressor_on)) id(cycle_truncated) = true;
          // The delta mean is a daily value.
          id(delta_sum) = 0.0f;
          id(delta_points) = 0.0f;
          id(delta_zero) = 0.0f;
          id(stats_dirty) = true;
          ESP_LOGI("day_change", "%d -> %d%s", stamp, today, one_day ? "" : " (days missing, yesterday = 0)");

  # Derived refrigerant-circuit values. Propane saturation table, linearly
  # interpolated. Outside the table NaN instead of a made-up number.
  - interval: 30s
    then:
      - lambda: |-
          static const float T[] = {-20,-10,0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80};
          // Table points corrected against CoolProp on 2026-08-16 (previously up to
          // 0.17 bar too high, condensing temperature 0.2..0.4 K too low). The
          // interpolation costs 0.01..0.05 K.
          static const float P[] = {2.45f,3.45f,4.74f,5.51f,6.37f,7.32f,8.36f,9.52f,10.79f,
                                    12.18f,13.69f,15.34f,17.13f,19.07f,21.17f,23.43f,25.87f,
                                    28.49f,31.32f};
          static const int N = 19;

          // Register is gauge pressure; +1 bar = absolute pressure.
          auto saturation = [&](float bar_gauge) -> float {
            float pa = bar_gauge + 1.0f;
            if (pa < P[0] || pa > P[N-1]) return NAN;
            for (int i = 0; i < N - 1; i++) {
              if (pa >= P[i] && pa <= P[i+1]) {
                return T[i] + (pa - P[i]) * (T[i+1] - T[i]) / (P[i+1] - P[i]);
              }
            }
            return NAN;
          };

          float nd = id(ir22_low_pressure).state;
          float hd = id(ir21_high_pressure).state;
          float sg = id(ir17_suction_gas).state;

          float t_verd = std::isnan(nd) ? NAN : saturation(nd);
          float t_kond = std::isnan(hd) ? NAN : saturation(hd);

          id(evaporating_temp).publish_state(t_verd);
          id(condensing_temp).publish_state(t_kond);
          id(superheat).publish_state(
              (std::isnan(sg) || std::isnan(t_verd)) ? NAN : (sg - t_verd));
          id(temp_lift).publish_state(
              (std::isnan(t_kond) || std::isnan(t_verd)) ? NAN : (t_kond - t_verd));
          id(pressure_diff).publish_state(
              (std::isnan(hd) || std::isnan(nd)) ? NAN : (hd - nd));
          id(compression_ratio).publish_state(
              (std::isnan(hd) || std::isnan(nd) || nd + 1.0f <= 0.0f)
                  ? NAN : ((hd + 1.0f) / (nd + 1.0f)));

          // Running gate for Carnot and approaches: pressure lift > 2 bar
          // (standstill 0.03 bar, running ~13 bar). Not the compressor indicator,
          // so the calculation works without HA.
          bool pressure_ok = !std::isnan(hd) && !std::isnan(nd);
          bool running_now = pressure_ok && (hd - nd) > 2.0f;

          // Carnot COP as upper bound. The lift guard (3 K) protects the division.
          if (running_now && !std::isnan(t_kond) && !std::isnan(t_verd) &&
              (t_kond - t_verd) > 3.0f) {
            id(carnot).publish_state((t_kond + 273.15f) / (t_kond - t_verd));
          } else {
            id(carnot).publish_state(NAN);
          }

          float vor = id(water_flow).state;
          float ruck = id(water_return).state;
          // Independent sensor, fallback IR12.
          float outdoor = id(outdoor_temp_ref).state;
          if (std::isnan(outdoor)) outdoor = id(outdoor_temp_unit).state;
          // In cooling, condenser and evaporator swap sides. The direction comes
          // from the delta, not from HR26: Auto mode (HR26 = 3) also cools, and a
          // hot-water charge heats even at HR26 = 1. Without a clear delta, HR26
          // decides.
          bool cooling;
          if (!std::isnan(vor) && !std::isnan(ruck) && fabsf(vor - ruck) > 0.5f)
            cooling = vor < ruck;
          else
            cooling = (id(hr26_mode).state == 1.0f);
          id(cooling_direction) = cooling;
          float medium_cond = cooling ? outdoor : vor;   // warm side
          float medium_evap = cooling ? vor : outdoor;   // cold side
          id(approach_cond).publish_state(
              (!running_now || std::isnan(t_kond) || std::isnan(medium_cond))
                  ? NAN : (t_kond - medium_cond));
          id(approach_evap).publish_state(
              (!running_now || std::isnan(medium_evap) || std::isnan(t_verd))
                  ? NAN : (medium_evap - t_verd));
          id(flow_return_delta).publish_state(
              (std::isnan(vor) || std::isnan(ruck)) ? NAN : (vor - ruck));

          // --- Electrical measurement (Shelly 3EM) ---
          float p1 = id(l1_active).state, p2 = id(l2_active).state, p3 = id(l3_active).state;
          float u1 = id(l1_volt).state, u2 = id(l2_volt).state, u3 = id(l3_volt).state;
          float i1 = id(l1_amp).state, i2 = id(l2_amp).state, i3 = id(l3_amp).state;
          bool p_ok = !(std::isnan(p1) || std::isnan(p2) || std::isnan(p3));
          bool s_ok = p_ok && !(std::isnan(u1) || std::isnan(u2) || std::isnan(u3) ||
                                std::isnan(i1) || std::isnan(i2) || std::isnan(i3));
          float active = p_ok ? (p1 + p2 + p3) : NAN;
          float apparent = s_ok ? (u1 * i1 + u2 * i2 + u3 * i3) : NAN;
          id(active_power_meas).publish_state(active);
          id(apparent_power_meas).publish_state(apparent);
          id(power_factor).publish_state(
              (std::isnan(active) || std::isnan(apparent) || apparent < 1.0f) ? NAN : (active / apparent));

          float va = id(ir23_apparent_power).state;
          id(ir23_ratio).publish_state(
              (std::isnan(va) || std::isnan(apparent) || apparent < 200.0f) ? NAN : (va / apparent));

          if (p_ok) {
            float mx = std::max(p1, std::max(p2, p3));
            float mn = std::min(p1, std::min(p2, p3));
            id(phase_imbalance).publish_state(mx > 20.0f ? (100.0f * (mx - mn) / mx) : NAN);
          } else {
            id(phase_imbalance).publish_state(NAN);
          }

  # =============================================================
  # Statistics, bus health, guard logic. Every second, no bus traffic.
  # =============================================================
  - interval: 1s
    then:
      - lambda: |-
          uint32_t jetzt = millis();
          bool is_running = id(compressor_running).state;

          // Publish counters once at boot (otherwise "unknown").
          static bool first_run = true;
          if (first_run) {
            first_run = false;
            id(silent_minutes_sensor).publish_state((float) id(silent_minutes));
            id(stats_dirty) = true;
          }

          // --- State takeover after boot ---------------------------------
          // From the power readings, not from the indicator (it has not caught up
          // on the first tick). Waits for a source, at most 60 s.
          if (id(start_sync)) {
            float s0 = id(compressor_speed).state;
            float w0 = id(l1_active).state + id(l2_active).state + id(l3_active).state;
            float va0 = id(ir23_apparent_power).state;
            bool source_ok = !std::isnan(s0) || !std::isnan(w0) || !std::isnan(va0);
            if (source_ok || jetzt > 60000UL) {
              id(start_sync) = false;
              bool running_actual = !std::isnan(s0) ? (s0 > 0.0f)
                              : !std::isnan(w0) ? (w0 > 500.0f)
                              : (!std::isnan(va0) ? (va0 > 700.0f) : false);
              id(compressor_on) = running_actual;
              // Sync locally, otherwise an edge against the old indicator value.
              is_running = running_actual;
              if (running_actual) {
                // Grace period from now; the cycle duration is partial.
                id(cycle_start_ms) = jetzt > 0 ? jetzt : 1;
                id(cycle_truncated) = true;
                id(standstill_since) = 0;
              } else {
                // Standstill with unknown start: count from now. A guessed start
                // caused false alarms.
                id(standstill_since) = jetzt;
              }
              float tw0 = id(hw_temp).state;
              if (id(charge_active)) {
                if (running_actual) {
                  // Charge continues: do not count again, suppress the metric.
                  id(charge_partial) = true;
                  id(charge_wh) = 0.0f;
                } else {
                  // Compressor stopped: the charge had ended.
                  id(charge_active) = false;
                  id(charge_partial) = false;
                  if (!std::isnan(tw0)) id(charge_start_temp) = tw0;
                }
              } else if (id(charge_start_temp) <= 0.0f && !std::isnan(tw0)) {
                // Set the start value, otherwise no charge is ever detected.
                id(charge_start_temp) = tw0;
              }
              id(stats_dirty) = true;
              ESP_LOGI("stats", "State taken over: compressor %s",
                       running_actual ? "running" : "stopped");
            }
          }

          // --- Defrosts: rising edges of DI06 ---
          // Initialised from the first valid state, so a reboot during a
          // defrost does not count it twice.
          static int8_t defrost_last = -1;
          if (id(defrost_active).has_state()) {
            bool d = id(defrost_active).state;
            if (defrost_last == 0 && d) {
              id(defrosts_today)++;
              id(stats_dirty) = true;
              ESP_LOGI("stats", "Defrost #%d today", id(defrosts_today));
            }
            defrost_last = d ? 1 : 0;
          }

          // --- Compressor: starts, cycles, runtime ---
          if (is_running && !id(compressor_on)) {
            id(compressor_on) = true;
            // 0 is the marker for "no cycle" or "no standstill", hence at
            // least 1.
            id(cycle_start_ms) = jetzt > 0 ? jetzt : 1;
            id(cycle_truncated) = false;   // start known
            id(starts_today)++;
            id(start_times).push_back(jetzt > 0 ? jetzt : 1);
            id(standstill_since) = 0;
            // Immediately, not at the next minute: otherwise the standstill
            // indicator keeps the old value after a short cycle.
            id(standstill_duration).publish_state(0.0f);
            id(stats_dirty) = true;
            ESP_LOGI("stats", "Compressor on, start #%d today", id(starts_today));
          } else if (!is_running && id(compressor_on)) {
            id(compressor_on) = false;
            id(standstill_since) = jetzt > 0 ? jetzt : 1;
            id(standstill_duration).publish_state(0.0f);
            if (id(cycle_start_ms) > 0) {
              float cycle = (jetzt - id(cycle_start_ms)) / 60000.0f;
              // A truncated cycle does not count as the shortest.
              if (id(cycle_truncated)) {
                ESP_LOGI("stats", "Compressor off, cycle truncated (%.1f min measured)", cycle);
              } else if (id(shortest_cycle_min) <= 0.0f || cycle < id(shortest_cycle_min)) {
                id(shortest_cycle_min) = cycle;
                ESP_LOGI("stats", "Compressor off after %.1f min", cycle);
              } else {
                ESP_LOGI("stats", "Compressor off after %.1f min", cycle);
              }
            }
            id(cycle_truncated) = false;
            // Back to "no cycle". Otherwise the start-up grace period checks against
            // the old timestamp for up to 1 s on the next start (one-second alarms).
            id(cycle_start_ms) = 0;
            id(stats_dirty) = true;
          }
          // Runtime from the actually elapsed time: the interval does not run
          // exactly every second and loses ticks during long blocking.
          static uint32_t last_tick = jetzt;
          static uint32_t rest_ms = 0;
          uint32_t dt = jetzt - last_tick;
          last_tick = jetzt;
          if (id(compressor_on)) {
            rest_ms += dt;
            while (rest_ms >= 1000) {
              rest_ms -= 1000;
              id(run_seconds_total)++;
              id(run_seconds_today)++;
              if (id(run_seconds_total) % 60 == 0) id(stats_dirty) = true;
            }
          } else {
            rest_ms = 0;
          }

          // --- Hot-water charge: energy per kelvin of tank lift. Bounds: DI09
          //     AND rising tank temperature with the compressor running. Temperature
          //     alone counted phantom charges in cooling cycles (sensor in 1.1 K
          //     steps, mixing after a draw-off).
          bool hw_mode = id(di09_hot_water).has_state() && id(di09_hot_water).state;
          float tw = id(hw_temp).state;
          float active = id(active_power_meas).state;
          // Energy counts from the lowest point with DI09 and the compressor running,
          // not only from confirmation (+0.5 K); otherwise the numerator lacks the
          // energy whose lift is in the denominator. A compressor pause under 5 min
          // (restart lock 3 min) with DI09 still active does not end the
          // charge.
          static float wh_pre = 0.0f;
          static uint32_t pause_since = 0;
          if (!std::isnan(tw)) {
            if (!id(charge_active)) {
              if (is_running && hw_mode && !std::isnan(active)) wh_pre += active / 3600.0f;
              if (!(is_running && hw_mode)) wh_pre = 0.0f;
              if (is_running && hw_mode && id(charge_start_temp) > 0.0f && tw > id(charge_start_temp) + 0.5f) {
                id(charge_active) = true;
                id(charge_partial) = false;
                id(charge_wh) = wh_pre;
                wh_pre = 0.0f;
                pause_since = 0;
                id(charges_today)++;
                id(stats_dirty) = true;
                ESP_LOGI("charge", "Charge detected from %.1f °C", id(charge_start_temp));
              } else if (!is_running) {
                id(charge_start_temp) = tw;
              } else if (id(charge_start_temp) <= 0.0f || tw < id(charge_start_temp)) {
                // Track the minimum while no charge is running: a draw-off during the
                // cycle would otherwise push the start value past the end of the
                // charge. Lift and energy count from the lowest point.
                id(charge_start_temp) = tw;
                wh_pre = 0.0f;
              }
            } else {
              if (!std::isnan(active)) id(charge_wh) += active / 3600.0f;
              bool done;
              if (!hw_mode) {
                done = true;
              } else if (!is_running) {
                if (pause_since == 0) pause_since = jetzt > 0 ? jetzt : 1;
                done = (jetzt - pause_since) > 300000UL;
              } else {
                pause_since = 0;
                done = false;
              }
              if (done) {
                float lift = tw - id(charge_start_temp);
                // Charge with a reboot: counts, but without a metric.
                if (id(charge_partial)) {
                  ESP_LOGI("charge", "Charge finished, incomplete (reboot) — no metric");
                } else {
                  if (lift > 1.0f && id(charge_wh) > 1.0f)
                    id(kwh_per_kelvin).publish_state((id(charge_wh) / 1000.0f) / lift);
                  ESP_LOGI("charge", "Charge finished: %.0f Wh for %.1f K", id(charge_wh), lift);
                }
                id(charge_active) = false;
                id(charge_partial) = false;
                id(charge_start_temp) = tw;
                pause_since = 0;
              }
            }
          }

          if (!is_running && !std::isnan(active)) id(standby_power).publish_state(active);

          // --- Bus health ---
          // Without any response since boot, the gap counts from boot; otherwise
          // watchdog and indicators would stay silent on a dead bus.
          float s = (id(last_response_ms) > 0 ? (jetzt - id(last_response_ms)) : jetzt) / 1000.0f;
          id(gap_s) = s;
          // Sensor only every 15 s (otherwise 86,400 rows a day in the HA database).
          static uint32_t last_gap_pub = 0;
          if (last_gap_pub == 0 || (jetzt - last_gap_pub) >= 15000UL) {
            last_gap_pub = jetzt > 0 ? jetzt : 1;
            id(time_since_response).publish_state(roundf(s));
          }
          static uint32_t last_count = 0;
          // One pass takes ~20 s; silent for three times as long = cycle missed.
          if (s > 60.0f && (jetzt - last_count) > 60000) {
            id(silent_minutes)++;
            last_count = jetzt;
            id(silent_minutes_sensor).publish_state((float) id(silent_minutes));
          }

          // Points without response: register list from include/register_list.h.
          int missing = 0;
          for (auto *se : App.get_sensors()) {
            if (se->is_internal() || !register_list::is_register(se->get_name().c_str())) continue;
            if (std::isnan(se->state)) missing++;
          }
          for (auto *b : App.get_binary_sensors()) {
            if (b->is_internal() || !register_list::is_register(b->get_name().c_str())) continue;
            if (!b->has_state()) missing++;
          }
          for (auto *nu : App.get_numbers()) {
            if (nu->is_internal() || !register_list::is_register(nu->get_name().c_str())) continue;
            if (std::isnan(nu->state)) missing++;
          }
          id(registers_missing).publish_state((float) missing);

          // --- Guard logic: bus gap above the limit. Stop running tools and
          //     invalidate all register values: ESPHome otherwise keeps the last
          //     value, and the frost and circuit alarms would assess frozen
          //     numbers. The next response sets them again.
          float limit = id(max_gap).state;
          if (!std::isnan(limit) && s > limit) {
            if (!id(gap_reported)) {
              id(gap_reported) = true;
              id(bus_down) = true;
              ESP_LOGE("guard", "Bus silent for %.0f s (limit %.0f s): tools stopped, register values invalidated",
                       s, limit);
              if (id(obs_switch).state) id(obs_switch).turn_off();
              if (id(wide_scan_active)) {
                id(wide_scan_active) = false;
                id(scan_result_text).publish_state(str_sprintf("wide scan aborted: bus gap too long (%d of 256)",
                                                        id(wide_scan_pos)));
              }
              for (auto *se : App.get_sensors())
                if (register_list::is_register(se->get_name().c_str())) se->publish_state(NAN);
              for (auto *b : App.get_binary_sensors())
                if (register_list::is_register(b->get_name().c_str())) b->invalidate_state();
              for (auto *nu : App.get_numbers())
                if (register_list::is_register(nu->get_name().c_str())) nu->publish_state(NAN);
            }
          } else {
            id(gap_reported) = false;
            id(bus_down) = false;
          }

          if (id(obs_switch).state)
            id(obs_time_left).publish_state((1800 - id(obs_runtime)) / 60.0f);

          // --- Switching frequency and standstill duration, published every minute.
          {
            // uint32 subtraction is correct across the millis() overflow too.
            auto &zs = id(start_times);
            while (!zs.empty() && (jetzt - zs.front()) > 3600000UL) zs.erase(zs.begin());

            // Average the delta only under load; no start-up grace period (it depends
            // on the pump, not the refrigerant circuit).
            if (id(compressor_on)) {
              float sp = id(flow_return_delta).state;
              if (!std::isnan(sp)) {
                id(delta_sum) += fabsf(sp);
                id(delta_points) += 1.0f;
                // 0.05 K: resolution 0.1 K, identical sources yield exactly the same number.
                if (fabsf(sp) < 0.05f) id(delta_zero) += 1.0f;
              }
            }

            static uint32_t last_diag = 0;
            if (last_diag == 0 || (jetzt - last_diag) >= 60000UL) {
              last_diag = jetzt;
              id(starts_last_hour).publish_state((float) zs.size());
              // --- Wear and efficiency metrics ---------------------------
              id(delta_daily_mean).publish_state(
                  id(delta_points) > 0.0f
                      ? id(delta_sum) / id(delta_points) : NAN);
              // Share of the time elapsed since midnight, not of 24 h.
              auto now_t = id(ha_time).now();
              if (!now_t.is_valid()) now_t = id(sntp_time).now();
              if (now_t.is_valid()) {
                // From local midnight via timestamps: on DST change days the day
                // has 23 or 25 hours.
                ESPTime midnight = now_t;
                midnight.hour = 0;
                midnight.minute = 0;
                midnight.second = 0;
                midnight.recalc_timestamp_local();
                float sec_today = (float) (now_t.timestamp - midnight.timestamp);
                id(runtime_share).publish_state(
                    sec_today > 60.0f
                        ? 100.0f * id(run_seconds_today) / sec_today : NAN);
              }
              float run_h = id(run_seconds_today) / 3600.0f;
              id(starts_per_run_hour).publish_state(
                  run_h > 0.25f ? id(starts_today) / run_h : NAN);
              // standstill_since == 0 means running OR still unknown. NaN before
              // start_sync, otherwise standstill monitoring would be silent in the first minute.
              id(standstill_duration).publish_state(
                  id(start_sync) ? NAN
                  : (id(standstill_since) == 0
                         ? 0.0f
                         : (jetzt - id(standstill_since)) / 60000.0f));
            }
          }

          // --- Publish statistics only on change ---
          if (id(stats_dirty)) {
            id(stats_dirty) = false;
            id(starts_today_sensor).publish_state((float) id(starts_today));
            id(starts_yesterday_sensor).publish_state((float) id(starts_yesterday));
            id(defrosts_today_sensor).publish_state((float) id(defrosts_today));
            id(defrosts_yesterday_sensor).publish_state((float) id(defrosts_yesterday));
            id(charges_today_sensor).publish_state((float) id(charges_today));
            id(operating_hours).publish_state(id(run_seconds_total) / 3600.0f);
            id(shortest_cycle_sensor).publish_state(
                id(shortest_cycle_min) > 0.0f ? id(shortest_cycle_min) : NAN);
            id(mean_cycle_runtime).publish_state(
                id(starts_today) > 0
                    ? (id(run_seconds_today) / 60.0f / (float) id(starts_today)) : NAN);
          }

  # Process the wide scan in small batches.
  - interval: 15s
    then:
      - lambda: |-
          if (!id(wide_scan_active)) return;
          // Guard: on a long bus gap, back off instead of piling on.
          float gap = id(gap_s);
          float limit = id(max_gap).state;
          if (!std::isnan(limit) && gap > limit * 0.7f) {
            ESP_LOGW("wide_scan", "paused, bus gap %.0f s", gap);
            return;
          }
          using modbus::EntityType;
          static auto *reader = new single_reader::SingleReader(
              id(therma_v)->hub(), id(therma_v)->device_address(),
              [](EntityType kind, uint16_t addr, uint16_t v) {
                std::string label = str_sprintf("%s%u", single_reader::SingleReader::prefix(kind), addr);
                id(wide_scan_hits).push_back(label + str_sprintf("=%u", v));
                ESP_LOGW("wide_scan", "%s responds: %u", label.c_str(), v);
              });
          static const EntityType kinds[4] = {
            EntityType::INPUT_REGISTER, EntityType::HOLDING,
            EntityType::DISCRETE_INPUT, EntityType::COIL};
          for (int n = 0; n < 8 && id(wide_scan_pos) < 256; n++, id(wide_scan_pos)++) {
            int i = id(wide_scan_pos);
            uint16_t base = (uint16_t) id(scan_start).state;
            uint16_t addr = (uint16_t)(base + (i % 64));
            if (!reader->read_one(kinds[i / 64], addr))
              ESP_LOGW("wide_scan", "%s%u: request rejected by hub",
                       single_reader::SingleReader::prefix(kinds[i / 64]), addr);
          }
          if (id(wide_scan_pos) >= 256) {
            id(wide_scan_active) = false;
            std::string s = str_sprintf("wide scan done, %d hits: ",
                                        (int) id(wide_scan_hits).size());
            for (size_t i = 0; i < id(wide_scan_hits).size(); i++) {
              if (s.size() > 200) { s += " …"; break; }
              if (i) s += ", ";
              s += id(wide_scan_hits)[i];
            }
            id(scan_result_text).publish_state(s);
            ESP_LOGW("wide_scan", "done, %d hits", (int) id(wide_scan_hits).size());
          } else {
            id(scan_result_text).publish_state(str_sprintf("wide scan running — %d of 256, %d hits",
                id(wide_scan_pos), (int) id(wide_scan_hits).size()));
          }

  # Effective operating mode for all write decisions. HR26 is only read
  # every 30 s; after a write of our own (select, HEMS via HA) the written
  # value applies for 40 s. After that HR26 counts again — even if the
  # unit did not accept the write.
  - interval: 1s
    then:
      - lambda: |-
          bool fresh = id(mode_write_ms) != 0 &&
                        (millis() - id(mode_write_ms)) < 40000UL;
          float hr26 = id(hr26_mode).state;
          int m = -1;
          if (fresh && id(mode_written) >= 0) m = id(mode_written);
          else if (!std::isnan(hr26) && hr26 >= -0.5f && hr26 <= 3.5f) m = (int) lroundf(hr26);
          id(mode_effective) = m;

  # Sync setpoint and mode between the climate entity and the unit.
  # The unit takes precedence: on the first valid cycle and on every mode
  # change the climate entity follows HR24 without writing. Only a setpoint
  # change from the climate side with the mode unchanged at Cool or Heat
  # goes to HR24. In Auto mode the sync rests; the heating curve shift is
  # tracked instead.
  - interval: 10s
    then:
      - lambda: |-
          static float hr24_seen = NAN;
          static float target_seen = NAN;
          static int cur_mode_prev = -1;
          float hr24 = id(hc1_setpoint).state;
          int cur_mode = id(mode_effective);
          if (std::isnan(hr24) || cur_mode < 0) return;
          bool fresh = id(mode_write_ms) != 0 &&
                        (millis() - id(mode_write_ms)) < 40000UL;
          // Cool: upper setpoint, otherwise lower.
          bool cooling_mode = (cur_mode == 1);
          // Auto: HR24 is the curve shift; climate follows and does not write.
          bool auto_mode = (cur_mode == 3);

          // Track the shift, publish only on change. Outside 16..22 show
          // nothing (e.g. right after a mode change).
          float step_val = NAN;
          if (auto_mode && hr24 >= 15.5f && hr24 <= 22.5f) {
            step_val = roundf(hr24 - 19.0f);
          } else if (auto_mode) {
            ESP_LOGW("curve", "Auto mode, but HR24 = %.1f is outside 16..22", hr24);
          }
          float step_old = id(curve_shift).state;
          bool step_changed = std::isnan(step_val) != std::isnan(step_old) ||
                           (!std::isnan(step_val) && fabsf(step_val - step_old) > 0.01f);
          if (step_changed) {
            id(curve_shift).publish_state(step_val);
            if (!std::isnan(step_val))
              ESP_LOGI("curve", "shift from the unit: %+d (HR24 %.1f)",
                       (int) step_val, hr24);
          }

          float target = cooling_mode ? id(hp_climate).target_temperature_high
                                    : id(hp_climate).target_temperature_low;
          // Switching between upper and lower setpoint on a mode change is
          // not a user change: rebase instead of writing.
          bool rebase = !id(climate_ready) || cur_mode != cur_mode_prev;
          bool device_changed = rebase ||
              (!std::isnan(hr24_seen) && fabsf(hr24 - hr24_seen) > 0.05f);
          bool user_changed = !rebase && !std::isnan(target_seen) &&
                                      fabsf(target - target_seen) > 0.05f;

          if (auto_mode) {
            // Auto: both directions rest (19 °C would not be a setpoint, 55 °C
            // not a step). The trackers keep running.
          } else if (device_changed) {
            // Always set both points 2 K apart: ESPHome checks low < high
            // only when both come in the same call.
            auto call = id(hp_climate).make_call();
            if (cooling_mode) {
              call.set_target_temperature_high(hr24);
              call.set_target_temperature_low(hr24 - 2.0f);
            } else {
              call.set_target_temperature_low(hr24);
              call.set_target_temperature_high(hr24 + 2.0f);
            }
            call.perform();
            ESP_LOGI("climate", "setpoint follows the unit: %.1f (%s)", hr24,
                     cooling_mode ? "cool" : "heat");
          } else if (user_changed && fabsf(target - hr24) > 0.05f) {
            // Only in Cool/Heat and not right after a mode change:
            // in mode Off the meaning of HR24 is undefined.
            if ((cur_mode == 1 || cur_mode == 2) && !fresh) {
              auto c = id(hc1_setpoint).make_call();
              c.set_value(target);
              c.perform();
              ESP_LOGI("climate", "setpoint to the unit: %.1f", target);
            } else {
              ESP_LOGW("climate", "setpoint %.1f not written (mode %d)", target, cur_mode);
            }
          }
          hr24_seen = id(hc1_setpoint).state;
          target_seen = cooling_mode ? id(hp_climate).target_temperature_high
                                      : id(hp_climate).target_temperature_low;
          cur_mode_prev = cur_mode;

          // Mirror the unit's operating mode into the climate entity. Not
          // while a write of our own has not been read back yet.
          if (!fresh && cur_mode != id(climate_mode_seen)) {
            id(climate_mode_seen) = cur_mode;
            auto call = id(hp_climate).make_call();
            switch (cur_mode) {
              case 0: call.set_mode(climate::CLIMATE_MODE_OFF); break;
              case 1: call.set_mode(climate::CLIMATE_MODE_COOL); break;
              case 2: call.set_mode(climate::CLIMATE_MODE_HEAT); break;
              // 3 = Auto = HEAT_COOL.
              default: call.set_mode(climate::CLIMATE_MODE_HEAT_COOL); break;
            }
            id(climate_mirroring) = true;
            call.perform();
            id(climate_mirroring) = false;
            ESP_LOGI("climate", "operating mode taken from the unit: %d", cur_mode);
          }
          id(climate_ready) = true;

  # Fast polling during register observation, switches off after 30 min.
  - interval: 10s
    then:
      - if:
          condition:
            lambda: "return id(obs_switch).state;"
          then:
            - lambda: |-
                id(obs_runtime) += 10;
            - if:
                condition:
                  lambda: "return id(obs_runtime) >= 1800;"
                then:
                  - switch.turn_off: obs_switch
                else:
                  - component.update: therma_v

  # Evaluation of the register observation, without bus traffic.
  - interval: 2s
    then:
      - if:
          condition:
            lambda: "return id(obs_switch).state;"
          then:
            - lambda: |-
                float threshold = id(obs_threshold).state;
                if (std::isnan(threshold) || threshold < 0.0f) threshold = 1.0f;
                std::string msg;
                int fresh_count = 0;

                // Threshold in register steps, per sensor via accuracy_decimals.
                auto check = [&](const std::string &nm, float val, bool discrete,
                                   float threshold_eff) {
                  int idx = -1;
                  for (size_t i = 0; i < id(obs_names).size(); i++) {
                    if (id(obs_names)[i] == nm) { idx = (int) i; break; }
                  }
                  if (idx < 0) {
                    id(obs_names).push_back(nm);
                    id(obs_values).push_back(val);
                    return;
                  }
                  float old = id(obs_values)[idx];
                  float d = fabsf(val - old);
                  if (d < 0.0005f) return;
                  if (!discrete && d < threshold_eff) return;
                  id(obs_values)[idx] = val;
                  id(obs_count)++;
                  fresh_count++;
                  ESP_LOGW("observe", "%s: %.2f -> %.2f", nm.c_str(), old, val);
                  if (msg.size() < 180) {
                    if (!msg.empty()) msg += " | ";
                    msg += nm + str_sprintf(" %.2f→%.2f", old, val);
                  }
                  bool known = false;
                  for (size_t i = 0; i < id(obs_list).size(); i++) {
                    if (id(obs_list)[i] == nm) { known = true; break; }
                  }
                  if (!known) id(obs_list).push_back(nm);
                };

                for (auto *s : App.get_sensors()) {
                  if (s->is_internal()) continue;
                  // Registers only; derived values would flood the list.
                  if (!register_list::is_register(s->get_name().c_str())) continue;
                  if (std::isnan(s->state)) continue;
                  int8_t dec = s->get_accuracy_decimals();
                  if (dec < 0) dec = 0;
                  float eff = threshold * powf(10.0f, -((float) dec));
                  check(std::string(s->get_name().c_str()), s->state, false, eff);
                }
                for (auto *b : App.get_binary_sensors()) {
                  if (b->is_internal()) continue;
                  if (!register_list::is_register(b->get_name().c_str())) continue;
                  if (!b->has_state()) continue;
                  check(std::string(b->get_name().c_str()), b->state ? 1.0f : 0.0f, true, 0.0f);
                }
                for (auto *nu : App.get_numbers()) {
                  if (nu->is_internal() || std::isnan(nu->state)) continue;
                  if (!register_list::is_register(nu->get_name().c_str())) continue;
                  check(std::string(nu->get_name().c_str()), nu->state, false, 0.05f);
                }
                for (auto *w : App.get_switches()) {
                  if (w->is_internal() || !register_list::is_register(w->get_name().c_str())) continue;
                  check(std::string(w->get_name().c_str()), w->state ? 1.0f : 0.0f, true, 0.0f);
                }

                if (fresh_count > 0) {
                  id(obs_last_text).publish_state(msg);
                  id(obs_count_sensor).publish_state((float) id(obs_count));
                  std::string list;
                  for (size_t i = 0; i < id(obs_list).size(); i++) {
                    if (list.size() > 210) { list += " …"; break; }
                    if (i) list += ", ";
                    list += id(obs_list)[i];
                  }
                  id(obs_list_text).publish_state(list);
                }

  # =============================================================
  # Plain-text diagnostics, without bus traffic. Publish only on change,
  # otherwise the text fills the database every 30 s.
  # =============================================================
  - interval: 30s
    then:
      - lambda: |-
          // --- Pressure: ok / too high / too low, gated on operation -----
          float hd = id(ir21_high_pressure).state;
          float nd = id(ir22_low_pressure).state;
          float k = id(condensing_temp).state;
          float v = id(evaporating_temp).state;
          bool running_now = !std::isnan(hd) && !std::isnan(nd) && (hd - nd) > 2.0f;

          std::string pr;
          if (!running_now) {
            pr = "at standstill — no assessment";
          } else if (!std::isnan(k) && k > 75.0f) {
            pr = str_sprintf("too high — condensing %.0f °C", k);
          } else if (!std::isnan(v) && v < -20.0f) {
            pr = str_sprintf("too low — evaporating %.0f °C", v);
          } else if (id(pressure_alarm).state) {
            // Between the thresholds.
            pr = "borderline";
          } else if (std::isnan(k) && std::isnan(v)) {
            pr = "no readings";
          } else {
            pr = str_sprintf("ok — %.0f/%.0f bar, condensing %.0f °C",
                             hd, nd, std::isnan(k) ? 0.0f : k);
          }
          static std::string pr_old;
          if (pr != pr_old) { pr_old = pr; id(pressure_text).publish_state(pr); }

          // --- Bus health ----------------------------------------------
          float missing = id(registers_missing).state;
          float cyc = id(cycle_duration).state;
          float gap = id(gap_s);
          std::string bh;
          if (id(bus_gap_alarm).state) {
            bh = str_sprintf("faulty — %.0f s without response", gap);
          } else if (!std::isnan(missing) && missing > 0.0f) {
            bh = str_sprintf("faulty — %.0f points without response", missing);
          } else if (!std::isnan(cyc) && cyc > 45.0f) {
            bh = str_sprintf("degraded — cycle %.0f s", cyc);
          } else {
            bh = str_sprintf("good — cycle %.0f s", std::isnan(cyc) ? 0.0f : cyc);
          }
          if (id(silent_minutes) > 0)
            bh += str_sprintf(", %d minutes of bus silence in total", id(silent_minutes));
          static std::string bh_old;
          if (bh != bh_old) { bh_old = bh; id(bus_health_text).publish_state(bh); }

          // --- Efficiency hint, qualitative ----------------------------
          std::string eff;
          auto eff_add = [&](const std::string &s) {
            if (!eff.empty()) eff += " | ";
            eff += s;
          };
          float sp_mean = id(delta_daily_mean).state;
          if (id(temps_identical).state) {
            eff_add("flow and return report the same value — check sensor "
                     "assignment, no delta assessment until then");
          } else if (id(delta_alarm).state && !std::isnan(sp_mean)) {
            if (sp_mean < 4.0f)
              eff_add(str_sprintf(
                  "delta only %.1f K — throttling the circulation pump saves power "
                  "without costing heat", sp_mean));
            else
              eff_add(str_sprintf(
                  "delta %.1f K — too little flow: check flow rate, "
                  "filter and valves", sp_mean));
          }
          if (id(wear_alarm).state) {
            float sjs = id(starts_per_run_hour).state;
            eff_add(str_sprintf(
                "%d starts today (%d yesterday, %.1f per operating hour) — "
                "longer cycles spare the compressor",
                id(starts_today), id(starts_yesterday),
                std::isnan(sjs) ? 0.0f : sjs));
          }
          // High temperature lift, only under load. The required flow
          // temperature depends on the heating curve, which Modbus does not expose.
          if (running_now && !std::isnan(k) && !std::isnan(v) && (k - v) > 40.0f)
            eff_add(str_sprintf(
                "temperature lift %.0f K — each kelvin less flow temperature gains "
                "about 2 %% COP", k - v));
          if (eff.empty()) eff = "no hint";
          if (eff.size() > 250) {
            // Do not cut in the middle of a UTF-8 character.
            size_t n = 247;
            while (n > 0 && (eff[n] & 0xC0) == 0x80) n--;
            eff.resize(n);
            eff += "…";
          }
          static std::string eff_old;
          if (eff != eff_old) { eff_old = eff; id(efficiency_text).publish_state(eff); }

          // --- Summary message, by urgency -----------------------------
          std::string d;
          auto add = [&](const std::string &s) {
            if (!d.empty()) d += " | ";
            d += s;
          };
          if (id(frost_alarm).state) {
            float a = id(outdoor_temp_ref).state;
            if (std::isnan(a)) a = id(outdoor_temp_unit).state;
            add(str_sprintf("FROST RISK — outdoor %.0f °C, water %.0f °C",
                             std::isnan(a) ? 0.0f : a,
                             std::isnan(id(water_flow).state) ? 0.0f : id(water_flow).state));
          }
          if (id(standstill_alarm).state) {
            float sd = id(standstill_duration).state;
            add(str_sprintf("unit at standstill for %.0f min, bus responding",
                             std::isnan(sd) ? 0.0f : sd));
          }
          if (id(pressure_alarm).state) add("Pressure: " + pr);
          if (id(circuit_alarm).state) {
            float u = id(superheat).state;
            add(str_sprintf("refrigerant circuit — superheat %.1f K", std::isnan(u) ? 0.0f : u));
          }
          if (id(transfer_alarm).state) {
            float a = id(cooling_direction) ? id(approach_evap).state : id(approach_cond).state;
            add(str_sprintf("heat transfer — approach %.1f K", std::isnan(a) ? 0.0f : a));
          }
          if (id(cycling_alarm).state) {
            float ml = id(mean_cycle_runtime).state;
            float sh = id(starts_last_hour).state;
            add(str_sprintf("short cycling — %.0f starts/h, %.0f min on average",
                             std::isnan(sh) ? 0.0f : sh, std::isnan(ml) ? 0.0f : ml));
          }
          // Wear and delta belong in the summary, but after the faults:
          // they cost efficiency, not operation.
          if (id(wear_alarm).state)
            add(str_sprintf("wear — %d starts today, %d yesterday",
                             id(starts_today), id(starts_yesterday)));
          if (id(delta_alarm).state && !std::isnan(sp_mean))
            add(str_sprintf("delta %.1f K daily mean", sp_mean));
          if (id(bus_gap_alarm).state || (!std::isnan(missing) && missing > 0.0f))
            add("Bus: " + bh);
          if (d.empty()) d = "no issues";
          if (d.size() > 250) {
            // Do not cut in the middle of a UTF-8 character.
            size_t n = 247;
            while (n > 0 && (d[n] & 0xC0) == 0x80) n--;
            d.resize(n);
            d += "…";
          }
          static std::string d_old;
          if (d != d_old) { d_old = d; id(diagnosis_text).publish_state(d); }
